---
name: mechanical-and-hvac
status: VERIFIED — Grounded in Ministerial Regulations No. 33, 39, and Building Energy Code 2564 (S-005, S-008, S-017).
---

# Mechanical Engineering & HVAC Systems

## 1. Ventilation Standards [S-008: Ministerial Regulation No. 39]
- Natural ventilation: Openable window area $\ge 10\%$ of room floor area.
- Mechanical ventilation air change rates (Air Changes per Hour - ACH):
  - Domestic Restrooms: Minimum **4 ACH**.
  - Commercial Kitchens: Minimum **10 to 15 ACH**.
  - Enclosed Parking Garages: Minimum **6 ACH** (maintaining CO levels below 50 ppm).
  - Auditoriums & Theaters: Outdoor air supply $\ge \mathbf{20\ m^3/	ext{person}/	ext{hour}}$.

---

## 2. Air Conditioning Efficiency Benchmarks [S-017: Building Energy Code]
- Unitary Split Systems: Seasonal Energy Efficiency Ratio (SEER) $\ge \mathbf{15.0	ext{--}18.0\ Btu/Wh}$.
- Water Chilling Units:
  - Air-cooled chillers: Coefficient of Performance (COP) $\ge \mathbf{3.10}$.
  - Water-cooled chillers: Coefficient of Performance (COP) $\ge \mathbf{5.50	ext{ to }6.10}$.

---

## 3. Stairwell Pressurization Systems [S-005]
- Enclosed interior fire exit stairs in high-rise buildings must provide mechanical pressurization fans maintaining positive differential pressure between **25 to 50 Pascals (Pa)** with all exit doors shut.
